#################
Electrical Design
#################

..  image:: /_static/images/ucla-miniscope-v4-layers-separate.svg
    :alt:   image of pcb layers
    :align: center

*******************
Electrical Overview
*******************

It is helpful to understand the working principle of the UCLA Miniscope v4's PCB if you desire to design your own. Explore the following drop-down menu to learn about the UCLA Miniscope v4's PCB modules.

..  dropdown::  UCLA Miniscopes v4 Electrical Modules

    ..  tab-set::

        ..  tab-item::  Modules Overview

            ..  image:: /_static/images/ucla-miniscope-v4-sch-hierarchy.svg
                :alt:   image of pcb schematic (serializer-power)
                :align: center

            *   The PCB is organized into the following modules: serializer-power module, Python480 (image sensor) module, microcontroller module, LED-EWL module, and IMU module

            *   These modules are each a self-contained flap in the flex-rigid UCLA Miniscope v4 PCB and connect through copper traces embedded in the flex-PCB material

        ..  tab-item::  Serializer-Power Module

            ..  image:: /_static/images/ucla-miniscope-v4-sch-serpow.svg
                :alt:   image of pcb schematic (serializer-power)
                :align: center

            *   The serializer converts parallel data from the camera into a radio frequency stream that can be sent to the data acquisition hardware via coax. The serializer also converts commands from the data acquisition hardware (which forwards commands from the PC) to i2c for processing by other hardware on the PCB.

            *   The bottom circuit filters the main supply rail.

            *   The U.FL connector enables a coaxial connection that carries data between the data acquisition hardware and the UCLA Miniscope v4 PCB.

        ..  tab-item::  Python480 (Camera Sensor) Module

            ..  image:: /_static/images/ucla-miniscope-v4-sch-python480.svg
                :alt:   image of pcb schematic (python480)
                :align: center

            *   The Python480 image sensor collects light from the sample.

            *   The status LED is toggled by the microcontroller via the Q1 transistor.

        ..  tab-item::  Microcontroller Module

            ..  image:: /_static/images/ucla-miniscope-v4-sch-mcu.svg
                :alt:   image of pcb schematic (microcontroller)
                :align: center

            *   The microcontroller processes commands from Bonsai or Miniscope-DAQ-QT-GUI which are forwarded to the serializer through the data acquisition hardware. Such commands are forwarded on the i2c bus and include:

                *   setting the Python480's registers to control exposure, frame rate, gain, and LED timing by operating as an SPI master.

                *   setting the operation of the LED driver.

            *   The pogo pads are for programming the microcontroller and reading SPI data.

        ..  tab-item::  LED-EWL Module

            ..  image:: /_static/images/ucla-miniscope-v4-sch-ledewl.svg
                :alt:   image of pcb schematic (led/ewl drivers)
                :align: center

            *   The LED driver, together with a digital potentiometer set by i2c commands from the serializer, controls the excitation light intensity.

            *   The electrotunable/electrowetting lens (ETL/EWL) driver with its peripheral circuitry (i.e. passives and an i2c buffer IC to convert the 1.8V i2c bus to a 3.3V i2c bus for compatibility with the EWL driver) drives the lens that operates as the UCLA Miniscope v4's dynamic focusing mechanism. It is configured by i2c directly by the serializer.

        ..  tab-item::  IMU Module

            ..  image:: /_static/images/ucla-miniscope-v4-sch-imu.svg
                :alt:   image of pcb schematic (imu)
                :align: center

            *   The BNO055 with its peripheral circuitry senses orientation and sends quaternion data to the serializer over i2c

*************************
Design & Production Files
*************************

All the design and production files for the UCLA Miniscope v4 PCB are available for download in the UCLA Miniscope v4's official GitHub repository: https://github.com/Aharoni-Lab/Miniscope-v4. For quick-and-easy access, direct links to electrical design and production files are below.

Design Files
============

*   Schematic files (`pdf <https://github.com/Aharoni-Lab/Miniscope-v4/blob/master/Miniscope-v4-Rigid-Flex/KiCad/PDF/Miniscope-v4-Rigid-Flex_4_41.pdf>`__, `sch <https://github.com/Aharoni-Lab/Miniscope-v4/blob/master/Miniscope-v4-Rigid-Flex/KiCad/Miniscope-v4-Rigid-Flex.kicad_sch>`__)

*   `PCB file <https://github.com/Aharoni-Lab/Miniscope-v4/blob/master/Miniscope-v4-Rigid-Flex/KiCad/Miniscope-v4-Rigid-Flex.kicad_pcb>`__

The .sch and .kicad_pcb files above can be opened in `KiCAD <https://www.kicad.org/>`__, a user-friendly, free, and open-source eCAD software (`KiCAD download <https://www.kicad.org/download/>`__). A .pdf file is also available for inspecting the schematic without KiCAD.

Production Files
================

*   `BoM file <https://github.com/Aharoni-Lab/Miniscope-v4/blob/master/Miniscope-v4-Rigid-Flex/KiCad/Output/BOM/Miniscope-v4-Rigid-Flex_bom_4_41.csv>`__

*   `Gerbers files <https://github.com/Aharoni-Lab/Miniscope-v4/tree/master/Miniscope-v4-Rigid-Flex/KiCad/Output/Gerbers_4_41>`__

*   `Pick-and-Place (PnP) files <https://github.com/Aharoni-Lab/Miniscope-v4/tree/master/Miniscope-v4-Rigid-Flex/KiCad/Output/PnP/PnP_v_4_41>`__

The Bill of Material (BoM) file is a csv file. Any text editor can be used to open a csv file, but a spreadsheet software is recommended. The Gerber files are inspectable using most eCAD software or online Gerber viewers. PCB fabricators typically require Gerber files to produce a custom PCB. The PnP files are also csv files. PCB assemblers typically require PnP files to place and solder all the components onto your PCB. It is also possible to assemble your own UCLA Miniscope v4 PCB, but that is outside of the scope of this guide.
