
<!DOCTYPE html>


<html lang="en" data-content_root="../../" data-theme="light">

  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="viewport" content="width=device-width, initial-scale=1" />

    <title>Electrical Design &#8212; Open Ephys Documentation</title>
  
  
  
  <script data-cfasync="false">
    document.documentElement.dataset.mode = localStorage.getItem("mode") || "light";
    document.documentElement.dataset.theme = localStorage.getItem("theme") || "light";
  </script>
  
  <!-- Loaded before other Sphinx assets -->
  <link href="../../_static/styles/theme.css?digest=5b4479735964841361fd" rel="stylesheet" />
<link href="../../_static/styles/bootstrap.css?digest=5b4479735964841361fd" rel="stylesheet" />
<link href="../../_static/styles/pydata-sphinx-theme.css?digest=5b4479735964841361fd" rel="stylesheet" />

  
  <link href="../../_static/vendor/fontawesome/6.1.2/css/all.min.css?digest=5b4479735964841361fd" rel="stylesheet" />
  <link rel="preload" as="font" type="font/woff2" crossorigin href="../../_static/vendor/fontawesome/6.1.2/webfonts/fa-solid-900.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="../../_static/vendor/fontawesome/6.1.2/webfonts/fa-brands-400.woff2" />
<link rel="preload" as="font" type="font/woff2" crossorigin href="../../_static/vendor/fontawesome/6.1.2/webfonts/fa-regular-400.woff2" />

    <link rel="stylesheet" type="text/css" href="../../_static/pygments.css?v=a746c00c" />
    <link rel="stylesheet" type="text/css" href="../../_static/design-style.1e8bd061cd6da7fc9cf755528e8ffc24.min.css?v=0a3b3ea7" />
    <link rel="stylesheet" type="text/css" href="../../_static/theme_overrides.css?v=7880b508" />
  
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="../../_static/scripts/bootstrap.js?digest=5b4479735964841361fd" />
<link rel="preload" as="script" href="../../_static/scripts/pydata-sphinx-theme.js?digest=5b4479735964841361fd" />
  <script src="../../_static/vendor/fontawesome/6.1.2/js/all.min.js?digest=5b4479735964841361fd"></script>

    <script src="../../_static/documentation_options.js?v=5c79bd3c"></script>
    <script src="../../_static/doctools.js?v=888ff710"></script>
    <script src="../../_static/sphinx_highlight.js?v=dc90522c"></script>
    <script src="../../_static/copyURLToClipboard.js?v=54989998"></script>
    <script src="../../_static/design-tabs.js?v=36754332"></script>
    <script crossorigin="anonymous" integrity="sha256-Ae2Vz/4ePdIu6ZyI/5ZGsYnb+m0JlOmKPjt6XZ9JJkA=" src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.4/require.min.js"></script>
    <script>DOCUMENTATION_OPTIONS.pagename = 'ucla-miniscope-v4/developer/electrical';</script>
    <link rel="icon" href="../../_static/favicon.png"/>
    <link rel="index" title="Index" href="../../genindex.html" />
    <link rel="search" title="Search" href="../../search.html" />
    <link rel="next" title="Common Modifications" href="mods/index.html" />
    <link rel="prev" title="Optomechanical Design" href="optomechanical.html" />
  <meta name="viewport" content="width=device-width, initial-scale=1"/>
  <meta name="docsearch:language" content="en"/>
  </head>
  
  
  <body data-bs-spy="scroll" data-bs-target=".bd-toc-nav" data-offset="180" data-bs-root-margin="0px 0px -60%" data-default-mode="light">

  
  
  <a class="skip-link" href="#main-content">Skip to main content</a>
  
  <div id="pst-scroll-pixel-helper"></div>

  
  <button type="button" class="btn rounded-pill" id="pst-back-to-top">
    <i class="fa-solid fa-arrow-up"></i>
    Back to top
  </button>

  
  <input type="checkbox"
          class="sidebar-toggle"
          name="__primary"
          id="__primary"/>
  <label class="overlay overlay-primary" for="__primary"></label>
  
  <input type="checkbox"
          class="sidebar-toggle"
          name="__secondary"
          id="__secondary"/>
  <label class="overlay overlay-secondary" for="__secondary"></label>
  
  <div class="search-button__wrapper">
    <div class="search-button__overlay"></div>
    <div class="search-button__search-container">
<form class="bd-search d-flex align-items-center"
      action="../../search.html"
      method="get">
  <i class="fa-solid fa-magnifying-glass"></i>
  <input type="search"
         class="form-control"
         name="q"
         id="search-input"
         placeholder="Search the docs ..."
         aria-label="Search the docs ..."
         autocomplete="off"
         autocorrect="off"
         autocapitalize="off"
         spellcheck="false"/>
  <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd>K</kbd></span>
</form></div>
  </div>
  
    <nav class="bd-header navbar navbar-expand-lg bd-navbar">
<div class="bd-header__inner bd-page-width">
  <label class="sidebar-toggle primary-toggle" for="__primary">
    <span class="fa-solid fa-bars"></span>
  </label>
  
  
  <div class="col-lg-3 navbar-header-items__start">
    
      <div class="navbar-item">

  

<a class="navbar-brand logo" href="../../index.html">
  
  
  
  
  
    
    
    
    <img src="../../_static/miniscope-logo.png" class="logo__image only-light" alt="Open Ephys Documentation - Home"/>
    <script>document.write(`<img src="../../_static/miniscope-logo.png" class="logo__image only-dark" alt="Open Ephys Documentation - Home"/>`);</script>
  
  
</a></div>
    
  </div>
  
  <div class="col-lg-9 navbar-header-items">
    
    <div class="me-auto navbar-header-items__center">
      
        <div class="navbar-item">
<nav class="navbar-nav">
  <p class="sidebar-header-items__title"
     role="heading"
     aria-level="1"
     aria-label="Site Navigation">
    Site Navigation
  </p>
  <ul class="bd-navbar-elements navbar-nav">
    
                    <li class="nav-item">
                      <a class="nav-link nav-internal" href="../../overview/index.html">
                        Miniscope Overview
                      </a>
                    </li>
                

                    <li class="nav-item current active">
                      <a class="nav-link nav-internal" href="../index.html">
                        UCLA Miniscope V4
                      </a>
                    </li>
                

                <li class="nav-item">
                  <a class="nav-link nav-external" href="https://open-ephys.org">
                    Open Ephys
                  </a>
                </li>
                
  </ul>
</nav></div>
      
    </div>
    
    
    <div class="navbar-header-items__end">
      
        <div class="navbar-item navbar-persistent--container">
          

 <script>
 document.write(`
   <button class="btn navbar-btn search-button-field search-button__button" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass"></i>
    <span class="search-button__default-text">Search</span>
    <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd class="kbd-shortcut__modifier">K</kbd></span>
   </button>
 `);
 </script>
        </div>
      
      
        <div class="navbar-item"><ul class="navbar-icon-links navbar-nav"
    aria-label="Icon Links">
        <li class="nav-item">
          
          
          
          
          
          
          
          
          <a href="https://github.com/open-ephys/miniscope-docs" title="GitHub" class="nav-link" rel="noopener" target="_blank" data-bs-toggle="tooltip" data-bs-placement="bottom"><span><i class="fab fa-github fa-lg" aria-hidden="true"></i></span>
            <span class="sr-only">GitHub</span></a>
        </li>
        <li class="nav-item">
          
          
          
          
          
          
          
          
          <a href="https://twitter.com/openephys" title="Twitter" class="nav-link" rel="noopener" target="_blank" data-bs-toggle="tooltip" data-bs-placement="bottom"><span><i class="fab fa-twitter fa-lg" aria-hidden="true"></i></span>
            <span class="sr-only">Twitter</span></a>
        </li>
        <li class="nav-item">
          
          
          
          
          
          
          
          
          <a href="https://discord.gg/WXAx2URNQU" title="Discord" class="nav-link" rel="noopener" target="_blank" data-bs-toggle="tooltip" data-bs-placement="bottom"><span><i class="fab fa-discord fa-lg" aria-hidden="true"></i></span>
            <span class="sr-only">Discord</span></a>
        </li>
</ul></div>
      
    </div>
    
  </div>
  
  
    <div class="navbar-persistent--mobile">

 <script>
 document.write(`
   <button class="btn navbar-btn search-button-field search-button__button" title="Search" aria-label="Search" data-bs-placement="bottom" data-bs-toggle="tooltip">
    <i class="fa-solid fa-magnifying-glass"></i>
    <span class="search-button__default-text">Search</span>
    <span class="search-button__kbd-shortcut"><kbd class="kbd-shortcut__modifier">Ctrl</kbd>+<kbd class="kbd-shortcut__modifier">K</kbd></span>
   </button>
 `);
 </script>
    </div>
  

  
    <label class="sidebar-toggle secondary-toggle" for="__secondary" tabindex="0">
      <span class="fa-solid fa-outdent"></span>
    </label>
  
</div>

    </nav>
  
  <div class="bd-container">
    <div class="bd-container__inner bd-page-width">
      
      <div class="bd-sidebar-primary bd-sidebar">
        

  
  <div class="sidebar-header-items sidebar-primary__section">
    
    
      <div class="sidebar-header-items__center">
        
          <div class="navbar-item">
<nav class="navbar-nav">
  <p class="sidebar-header-items__title"
     role="heading"
     aria-level="1"
     aria-label="Site Navigation">
    Site Navigation
  </p>
  <ul class="bd-navbar-elements navbar-nav">
    
                    <li class="nav-item">
                      <a class="nav-link nav-internal" href="../../overview/index.html">
                        Miniscope Overview
                      </a>
                    </li>
                

                    <li class="nav-item current active">
                      <a class="nav-link nav-internal" href="../index.html">
                        UCLA Miniscope V4
                      </a>
                    </li>
                

                <li class="nav-item">
                  <a class="nav-link nav-external" href="https://open-ephys.org">
                    Open Ephys
                  </a>
                </li>
                
  </ul>
</nav></div>
        
      </div>
    
    
    
      <div class="sidebar-header-items__end">
        
          <div class="navbar-item"><ul class="navbar-icon-links navbar-nav"
    aria-label="Icon Links">
        <li class="nav-item">
          
          
          
          
          
          
          
          
          <a href="https://github.com/open-ephys/miniscope-docs" title="GitHub" class="nav-link" rel="noopener" target="_blank" data-bs-toggle="tooltip" data-bs-placement="bottom"><span><i class="fab fa-github fa-lg" aria-hidden="true"></i></span>
            <span class="sr-only">GitHub</span></a>
        </li>
        <li class="nav-item">
          
          
          
          
          
          
          
          
          <a href="https://twitter.com/openephys" title="Twitter" class="nav-link" rel="noopener" target="_blank" data-bs-toggle="tooltip" data-bs-placement="bottom"><span><i class="fab fa-twitter fa-lg" aria-hidden="true"></i></span>
            <span class="sr-only">Twitter</span></a>
        </li>
        <li class="nav-item">
          
          
          
          
          
          
          
          
          <a href="https://discord.gg/WXAx2URNQU" title="Discord" class="nav-link" rel="noopener" target="_blank" data-bs-toggle="tooltip" data-bs-placement="bottom"><span><i class="fab fa-discord fa-lg" aria-hidden="true"></i></span>
            <span class="sr-only">Discord</span></a>
        </li>
</ul></div>
        
      </div>
    
  </div>
  
    <div class="sidebar-primary-items__start sidebar-primary__section">
        <div class="sidebar-primary-item">
<nav class="bd-docs-nav bd-links"
     aria-label="Section Navigation">
  <p class="bd-links__title" role="heading" aria-level="1">Section Navigation</p>
  <div class="bd-toc-item navbar-nav"><ul class="current nav bd-sidenav">
<li class="toctree-l1 has-children"><a class="reference internal" href="../quick/index.html">Quick Start Guide</a><input class="toctree-checkbox" id="toctree-checkbox-1" name="toctree-checkbox-1" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-1"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../quick/hardware.html">Hardware Connections</a></li>
<li class="toctree-l2"><a class="reference internal" href="../quick/software.html">Bonsai Installation and Configuration</a></li>
<li class="toctree-l2"><a class="reference internal" href="../quick/tutorial.html">Interact with the UCLA Miniscope v4 Through Bonsai</a></li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../user/index.html">User Guide</a><input class="toctree-checkbox" id="toctree-checkbox-2" name="toctree-checkbox-2" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-2"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../user/preparation/index.html">Planning Ahead</a></li>
<li class="toctree-l2 has-children"><a class="reference internal" href="../user/miniscope-daq/index.html">Miniscope-DAQ Data Acquisition</a><input class="toctree-checkbox" id="toctree-checkbox-3" name="toctree-checkbox-3" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-3"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l3 has-children"><a class="reference internal" href="../user/miniscope-daq/save-data/index.html">Save Data</a><input class="toctree-checkbox" id="toctree-checkbox-4" name="toctree-checkbox-4" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-4"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l4"><a class="reference internal" href="../user/miniscope-daq/save-data/hardware.html">Hardware Connections</a></li>
<li class="toctree-l4"><a class="reference internal" href="../user/miniscope-daq/save-data/software.html">Bonsai Installation and Configuration</a></li>
<li class="toctree-l4"><a class="reference internal" href="../user/miniscope-daq/save-data/tutorial.html">Workflow Tutorial</a></li>
<li class="toctree-l4"><a class="reference internal" href="../user/miniscope-daq/save-data/description.html">Workflow Description</a></li>
</ul>
</li>
<li class="toctree-l3 has-children"><a class="reference internal" href="../user/miniscope-daq/trigger/index.html">Trigger</a><input class="toctree-checkbox" id="toctree-checkbox-5" name="toctree-checkbox-5" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-5"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l4"><a class="reference internal" href="../user/miniscope-daq/trigger/hardware.html">Hardware Connections</a></li>
<li class="toctree-l4"><a class="reference internal" href="../user/miniscope-daq/trigger/software.html">Bonsai Installation and Configuration</a></li>
<li class="toctree-l4"><a class="reference internal" href="../user/miniscope-daq/trigger/tutorial.html">Workflow Tutorial</a></li>
<li class="toctree-l4"><a class="reference internal" href="../user/miniscope-daq/trigger/description.html">Workflow Descrption</a></li>
</ul>
</li>
<li class="toctree-l3 has-children"><a class="reference internal" href="../user/miniscope-daq/commutate/index.html">Commutate</a><input class="toctree-checkbox" id="toctree-checkbox-6" name="toctree-checkbox-6" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-6"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l4"><a class="reference internal" href="../user/miniscope-daq/commutate/hardware.html">Hardware Connections</a></li>
<li class="toctree-l4"><a class="reference internal" href="../user/miniscope-daq/commutate/software.html">Bonsai Installation and Configuration</a></li>
<li class="toctree-l4"><a class="reference internal" href="../user/miniscope-daq/commutate/tutorial.html">Workflow Tutorial</a></li>
<li class="toctree-l4"><a class="reference internal" href="../user/miniscope-daq/commutate/description.html">Workflow Description</a></li>
</ul>
</li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1 current active has-children"><a class="reference internal" href="index.html">Developer Guide</a><input checked="" class="toctree-checkbox" id="toctree-checkbox-7" name="toctree-checkbox-7" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-7"><i class="fa-solid fa-chevron-down"></i></label><ul class="current">
<li class="toctree-l2"><a class="reference internal" href="optomechanical.html">Optomechanical Design</a></li>
<li class="toctree-l2 current active"><a class="current reference internal" href="#">Electrical Design</a></li>
<li class="toctree-l2 has-children"><a class="reference internal" href="mods/index.html">Common Modifications</a><input class="toctree-checkbox" id="toctree-checkbox-8" name="toctree-checkbox-8" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-8"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l3"><a class="reference internal" href="mods/objective.html">Objective Lens Modification</a></li>
<li class="toctree-l3"><a class="reference internal" href="mods/spectral.html">Spectral Modification</a></li>
</ul>
</li>
</ul>
</li>
<li class="toctree-l1 has-children"><a class="reference internal" href="../faq-troubleshoot-resources/index.html">FAQ &amp; Additional Resources</a><input class="toctree-checkbox" id="toctree-checkbox-9" name="toctree-checkbox-9" type="checkbox"/><label class="toctree-toggle" for="toctree-checkbox-9"><i class="fa-solid fa-chevron-down"></i></label><ul>
<li class="toctree-l2"><a class="reference internal" href="../faq-troubleshoot-resources/faq.html">FAQ</a></li>
</ul>
</li>
</ul>
</div>
</nav></div>
    </div>
  
  
  <div class="sidebar-primary-items__end sidebar-primary__section">
  </div>
  
  <div id="rtd-footer-container"></div>


      </div>
      
      <main id="main-content" class="bd-main">
        
        
          <div class="bd-content">
            <div class="bd-article-container">
              
              <div class="bd-header-article">
<div class="header-article-items header-article__inner">
  
    <div class="header-article-items__start">
      
        <div class="header-article-item">



<nav aria-label="Breadcrumb">
  <ul class="bd-breadcrumbs">
    
    <li class="breadcrumb-item breadcrumb-home">
      <a href="../../index.html" class="nav-link" aria-label="Home">
        <i class="fa-solid fa-home"></i>
      </a>
    </li>
    
    <li class="breadcrumb-item"><a href="../index.html" class="nav-link">UCLA Miniscope V4</a></li>
    
    
    <li class="breadcrumb-item"><a href="index.html" class="nav-link">Developer Guide</a></li>
    
    <li class="breadcrumb-item active" aria-current="page">Electrical Design</li>
  </ul>
</nav>
</div>
      
    </div>
  
  
</div>
</div>
              
              
              
                
<div id="searchbox"></div>
                <article class="bd-article" role="main">
                  
  <section id="electrical-design">
<h1>Electrical Design<a class="headerlink" href="#electrical-design" title="Link to this heading">#</a></h1>
<img alt="image of pcb layers" class="align-center" src="../../_images/ucla-miniscope-v4-layers-separate.svg" /><section id="electrical-overview">
<h2>Electrical Overview<a class="headerlink" href="#electrical-overview" title="Link to this heading">#</a></h2>
<p>It is helpful to understand the working principle of the UCLA Miniscope v4’s PCB if you desire to design your own. Explore the following drop-down menu to learn about the UCLA Miniscope v4’s PCB modules.</p>
<details class="sd-sphinx-override sd-dropdown sd-card sd-mb-3">
<summary class="sd-summary-title sd-card-header">
UCLA Miniscopes v4 Electrical Modules<div class="sd-summary-down docutils">
<svg version="1.1" width="1.5em" height="1.5em" class="sd-octicon sd-octicon-chevron-down" viewBox="0 0 24 24" aria-hidden="true"><path fill-rule="evenodd" d="M5.22 8.72a.75.75 0 000 1.06l6.25 6.25a.75.75 0 001.06 0l6.25-6.25a.75.75 0 00-1.06-1.06L12 14.44 6.28 8.72a.75.75 0 00-1.06 0z"></path></svg></div>
<div class="sd-summary-up docutils">
<svg version="1.1" width="1.5em" height="1.5em" class="sd-octicon sd-octicon-chevron-up" viewBox="0 0 24 24" aria-hidden="true"><path fill-rule="evenodd" d="M18.78 15.28a.75.75 0 000-1.06l-6.25-6.25a.75.75 0 00-1.06 0l-6.25 6.25a.75.75 0 101.06 1.06L12 9.56l5.72 5.72a.75.75 0 001.06 0z"></path></svg></div>
</summary><div class="sd-summary-content sd-card-body docutils">
<div class="sd-tab-set docutils">
<input checked="checked" id="sd-tab-item-0" name="sd-tab-set-0" type="radio">
</input><label class="sd-tab-label" for="sd-tab-item-0">
Modules Overview</label><div class="sd-tab-content docutils">
<img alt="image of pcb schematic (serializer-power)" class="align-center" src="../../_images/ucla-miniscope-v4-sch-hierarchy.svg" /><ul class="simple">
<li><p class="sd-card-text">The PCB is organized into the following modules: serializer-power module, Python480 (camera sensor) module, microcontroller module, LED-EWL module, and IMU module</p></li>
<li><p class="sd-card-text">These modules are each a self-contained flap in the flex-rigid UCLA Miniscope v4 PCB and connect through copper traces embedded in the flex-PCB material</p></li>
</ul>
</div>
<input id="sd-tab-item-1" name="sd-tab-set-0" type="radio">
</input><label class="sd-tab-label" for="sd-tab-item-1">
Serializer-Power Module</label><div class="sd-tab-content docutils">
<img alt="image of pcb schematic (serializer-power)" class="align-center" src="../../_images/ucla-miniscope-v4-sch-serpow.svg" /><ul class="simple">
<li><p class="sd-card-text">The serializer with its peripheral circuitry (some passives and an oscillator) serialize parallel data from the camera sensor so that it can be sent to the data acquisition hardware via coax. The serializer also converts commands from the data acquisition hardware (which forwards commands from the PC) to i2c for processing by other hardware on the PCB.</p></li>
<li><p class="sd-card-text">The bottom circuit filters the main supply rail.</p></li>
<li><p class="sd-card-text">The U.FL connector enables a coaxial connection that carries data between the data acquisition hardware and the UCLA Miniscope v4 PCB.</p></li>
</ul>
</div>
<input id="sd-tab-item-2" name="sd-tab-set-0" type="radio">
</input><label class="sd-tab-label" for="sd-tab-item-2">
Python480 (Camera Sensor) Module</label><div class="sd-tab-content docutils">
<img alt="image of pcb schematic (python480)" class="align-center" src="../../_images/ucla-miniscope-v4-sch-python480.svg" /><ul class="simple">
<li><p class="sd-card-text">The Python480 with its peripheral circuitry (some passives and a voltage reference) collects light from the sample.</p></li>
<li><p class="sd-card-text">The status LED and is toggled by the microcontroller via the Q1 transistor.</p></li>
</ul>
</div>
<input id="sd-tab-item-3" name="sd-tab-set-0" type="radio">
</input><label class="sd-tab-label" for="sd-tab-item-3">
Microcontroller Module</label><div class="sd-tab-content docutils">
<img alt="image of pcb schematic (microcontroller)" class="align-center" src="../../_images/ucla-miniscope-v4-sch-mcu.svg" /><ul class="simple">
<li><p class="sd-card-text">The microcontroller with its peripheral circuitry (some passives) process commands from Bonsai or Miniscope-DAQ-QT-GUI which are forwarded to the serializer through the data acquisition hardware. Such commands are forwarded on the i2c bus and includes:</p>
<ul>
<li><p class="sd-card-text">setting the Python480’s registers to control exposure, frame rate, gain, and LED timing by operating as an SPI master.</p></li>
<li><p class="sd-card-text">setting the operation of the LED driver.</p></li>
</ul>
</li>
<li><p class="sd-card-text">The pogo pads are for programming the microcontroller and reading SPI data.</p></li>
</ul>
</div>
<input id="sd-tab-item-4" name="sd-tab-set-0" type="radio">
</input><label class="sd-tab-label" for="sd-tab-item-4">
LED-EWL Module</label><div class="sd-tab-content docutils">
<img alt="image of pcb schematic (led/ewl drivers)" class="align-center" src="../../_images/ucla-miniscope-v4-sch-ledewl.svg" /><ul class="simple">
<li><p class="sd-card-text">The LED driver with its peripheral circuitry (some passives and a digital potentiometer that is set by i2c commands from the serializer) controls the excitation light intensity.</p></li>
<li><p class="sd-card-text">The electrotunable/electrowetting lens (ETL/EWL) driver with its peripheral circuitry (i.e. passives and an i2c buffer IC to convert the 1.8V i2c bus to a 3.3V i2c bus for compatibility with the EWL driver) drives the lens that operates as the UCLA Miniscope v4’s dynamic focusing mechanism. It is configured by i2c directly by the serializer.</p></li>
</ul>
</div>
<input id="sd-tab-item-5" name="sd-tab-set-0" type="radio">
</input><label class="sd-tab-label" for="sd-tab-item-5">
IMU Module</label><div class="sd-tab-content docutils">
<img alt="image of pcb schematic (imu)" class="align-center" src="../../_images/ucla-miniscope-v4-sch-imu.svg" /><ul class="simple">
<li><p class="sd-card-text">The BNO055 with its peripheral circuitry sense orientation and send quarternion data to the serializer over i2c</p></li>
</ul>
</div>
</div>
</div>
</details></section>
<section id="design-production-files">
<h2>Design &amp; Production Files<a class="headerlink" href="#design-production-files" title="Link to this heading">#</a></h2>
<p>All the design and production files for the UCLA Miniscope v4 PCB are available for download in the UCLA Miniscope v4’s official GitHub repository: <a class="github reference external" href="https://github.com/Aharoni-Lab/Miniscope-v4">Aharoni-Lab/Miniscope-v4</a>. For quick-and-easy access, direct links to electrical design and production files are below.</p>
<section id="design-files">
<h3>Design Files<a class="headerlink" href="#design-files" title="Link to this heading">#</a></h3>
<ul class="simple">
<li><p>Schematic files (<a class="reference external" href="https://github.com/Aharoni-Lab/Miniscope-v4/blob/master/Miniscope-v4-Rigid-Flex/KiCad/PDF/Miniscope-v4-Rigid-Flex_4_41.pdf">pdf</a>, <a class="reference external" href="https://github.com/Aharoni-Lab/Miniscope-v4/blob/master/Miniscope-v4-Rigid-Flex/KiCad/Miniscope-v4-Rigid-Flex.sch">sch</a>)</p></li>
<li><p><a class="reference external" href="https://github.com/Aharoni-Lab/Miniscope-v4/blob/master/Miniscope-v4-Rigid-Flex/KiCad/Miniscope-v4-Rigid-Flex.kicad_pcb">PCB file</a></p></li>
</ul>
<p>The .sch and .kicad_pcb files above can be opened in <a class="reference external" href="https://www.kicad.org/">KiCAD</a>, a user-friendly, free, and open-source eCAD software (<a class="reference external" href="https://www.kicad.org/download/">KiCAD download</a>). A .pdf file is also available for inspecting the schematic without KiCAD.</p>
</section>
<section id="production-files">
<h3>Production Files<a class="headerlink" href="#production-files" title="Link to this heading">#</a></h3>
<ul class="simple">
<li><p><a class="reference external" href="https://github.com/Aharoni-Lab/Miniscope-v4/blob/master/Miniscope-v4-Rigid-Flex/KiCad/Output/BOM/Miniscope-v4-Rigid-Flex_bom_4_41.csv">BoM file</a></p></li>
<li><p><a class="reference external" href="https://github.com/Aharoni-Lab/Miniscope-v4/tree/master/Miniscope-v4-Rigid-Flex/KiCad/Output/Gerbers_4_41">Gerbers files</a></p></li>
<li><p><a class="reference external" href="https://github.com/Aharoni-Lab/Miniscope-v4/tree/master/Miniscope-v4-Rigid-Flex/KiCad/Output/PnP/PnP_v_4_41">Pick-and-Place (PnP) files</a></p></li>
</ul>
<p>The Bill of Material (BoM) file is a csv file. Any text editor can be used to open a csvs file, but a spreadsheet software is recommended. The Gerber files are inspectable using most eCAD softwares or online Gerber viewers. PCB fabricators typically require Gerber files to produce a custom PCB. The PnP files are also csv files. PCB assemblers typically require PnP files to place and solder all the components onto your PCB. It is also possible to assemble your own UCLA Miniscope v4 PCB, but that is outside of the scope of this guide.</p>
</section>
</section>
</section>


                </article>
              
              
              
              
              
                <footer class="prev-next-footer">
                  
<div class="prev-next-area">
    <a class="left-prev"
       href="optomechanical.html"
       title="previous page">
      <i class="fa-solid fa-angle-left"></i>
      <div class="prev-next-info">
        <p class="prev-next-subtitle">previous</p>
        <p class="prev-next-title">Optomechanical Design</p>
      </div>
    </a>
    <a class="right-next"
       href="mods/index.html"
       title="next page">
      <div class="prev-next-info">
        <p class="prev-next-subtitle">next</p>
        <p class="prev-next-title">Common Modifications</p>
      </div>
      <i class="fa-solid fa-angle-right"></i>
    </a>
</div>
                </footer>
              
            </div>
            
            
              
                <div class="bd-sidebar-secondary bd-toc"><div class="sidebar-secondary-items sidebar-secondary__inner">

  <div class="sidebar-secondary-item">

  <div class="page-toc tocsection onthispage">
    <i class="fa-solid fa-list"></i> On this page
  </div>
  <nav class="bd-toc-nav page-toc">
    <ul class="visible nav section-nav flex-column">
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#electrical-overview">Electrical Overview</a></li>
<li class="toc-h2 nav-item toc-entry"><a class="reference internal nav-link" href="#design-production-files">Design &amp; Production Files</a><ul class="nav section-nav flex-column">
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#design-files">Design Files</a></li>
<li class="toc-h3 nav-item toc-entry"><a class="reference internal nav-link" href="#production-files">Production Files</a></li>
</ul>
</li>
</ul>
  </nav></div>

  <div class="sidebar-secondary-item">

  
  <div class="tocsection editthispage">
    <a href="https://github.com/open-ephys/miniscope-docs/edit/main/source/ucla-miniscope-v4/developer/electrical.rst">
      <i class="fa-solid fa-pencil"></i>
      
      
        
          Edit on GitHub
        
      
    </a>
  </div>
</div>

  <div class="sidebar-secondary-item">

  <div class="tocsection sourcelink">
    <a href="../../_sources/ucla-miniscope-v4/developer/electrical.rst.txt">
      <i class="fa-solid fa-file-lines"></i> Show Source
    </a>
  </div>
</div>

</div></div>
              
            
          </div>
          <footer class="bd-footer-content">
            
          </footer>
        
      </main>
    </div>
  </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script src="../../_static/scripts/bootstrap.js?digest=5b4479735964841361fd"></script>
<script src="../../_static/scripts/pydata-sphinx-theme.js?digest=5b4479735964841361fd"></script>

  <footer class="bd-footer">
<div class="bd-footer__inner bd-page-width">
  
    <div class="footer-items__start">
      
        <div class="footer-item">

  <p class="copyright">
    
      © Copyright 2010-2024, Open Ephys &amp; Contributors.
      <br/>
    
  </p>
</div>
      
    </div>
  
  
  
    <div class="footer-items__end">
      
        <div class="footer-item">
<p class="theme-version">
  Built with the <a href="https://pydata-sphinx-theme.readthedocs.io/en/stable/index.html">PyData Sphinx Theme</a> 0.14.4.
</p></div>
      
    </div>
  
</div>

  </footer>
  </body>
</html>